; Filename: C:\Users\prota\AppData\Local\Temp\tmp9yz5yebq.demand_filled.inp
; WNTR: 1.3.2
; Created: 2025-08-29 23:02:53
[TITLE]

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 N1                                12          1.2039                            ;
 N2                                16          1.6204                            ;
 N3                                13          2.5161                            ;
 N4                                16          1.7915                            ;
 N5                                19          1.1868                            ;
 N6                                18          0.9642                            ;
 N7                                16          3.1323                            ;
 N8                                17          1.7744                            ;
 N9                                15          2.1453                            ;
 N10                               16          2.1225                            ;
 N11                               17          2.2879                            ;
 N12                               14          4.3362                            ;
 N13                               13          5.0095                            ;
 N14                               15          6.5043                            ;
 N15                                9          7.3659                            ;
 N16                                8           5.192                            ;
 N17                               17          4.8897                            ;
 N18                               12          0.8501                            ;
 N19                               14          0.6618                            ;
 N20                               22          0.7246                            ;
 N21                               13          1.4891                            ;
 N22                               11          1.5291                            ;
 N23                               12          0.9471                            ;
 N24                               18          0.9528                            ;
 N25                                9          0.8615                            ;
 N26                               13          0.8672                            ;
 N27                               20          0.8901                            ;
 N28                               12          0.8844                            ;
 N29                               16          0.8273                            ;
 N30                               15          1.8657                            ;
 N31                               15           3.372                            ;
 N32                               18          1.6318                            ;
 N33                               12          1.3636                            ;
 N34                                8          0.8615                            ;
 N35                               13          0.8102                            ;
 N36                               18          0.8787                            ;
 N37                               14          1.0384                            ;
 N38                               15          1.0955                            ;
 N39                               12          1.0156                            ;
 N40                               10          1.4264                            ;
 N41                               15          1.4321                            ;
 N42                               11          2.5276                            ;
 N43                               11          3.2636                            ;
 N44                               16          3.1095                            ;
 N45                               12          2.2879                            ;
 N46                               11          2.6873                            ;
 N47                               13          3.8912                            ;
 N48                                9          4.5759                            ;
 N49                               10          3.1152                            ;
 N50                               14          1.9228                            ;
 N51                                9           2.151                            ;
 N52                               10          1.8087                            ;
 N53                               15          1.6261                            ;
 N54                               15          1.5291                            ;
 N55                               12          0.8787                            ;
 N56                               13          0.8729                            ;
 N57                               20           0.639                            ;
 N58                               17           0.388                            ;
 N59                               16          0.6333                            ;
 N60                               15          0.7417                            ;
 N61                                8          0.7075                            ;
 N62                                8          0.7474                            ;
 N63                               14          1.5633                            ;
 N64                               10          1.6489                            ;
 N65                               10          0.7874                            ;
 N66                               12          0.6276                            ;
 N67                                9          0.8273                            ;
 N68                               11          1.7231                            ;
 N69                                9          3.1894                            ;
 N70                               12          4.2792                            ;
 N71                                8          4.5359                            ;
 N72                                5          0.9756                            ;
 N73                               11          0.9528                            ;
 N74                                8          1.0042                            ;
 N75                               13          1.0099                            ;
 N76                               10          0.9357                            ;
 N77                               13          0.8901                            ;
 N78                               11          1.3579                            ;
 N79                               15          1.3009                            ;
 N80                               18          0.8558                            ;
 N81                               16          1.3465                            ;
 N82                               13          1.2552                            ;
 N83                               13          1.2952                            ;
 N84                               14          1.5177                            ;
 N85                               12          0.9585                            ;
 N86                                8          0.8558                            ;
 N87                               14          1.8657                            ;
 N88                               13          1.7858                            ;
 N89                               16          0.5934                            ;
 N90                               16          1.3807                            ;
 N91                               11          1.8828                            ;
 N92                                9          1.3693                            ;
 N93                               15          1.1354                            ;
 N94                               16          0.9243                            ;
 N95                               13          1.8372                            ;
 N96                               14          2.0768                            ;
 N97                               10          1.3922                            ;
 N98                               12          1.5177                            ;
 N99                               13          3.4861                            ;
 N100                              13          2.5219                            ;
 N101                               6          1.2895                            ;
 N102                              10           0.736                            ;
 N103                              14           0.445                            ;
 N104                              14          0.4336                            ;
 N105                              15          0.6504                            ;
 N106                              14           3.081                            ;
 N107                               9          1.8201                            ;
 N108                              16          1.4264                            ;
 N109                              16          2.3336                            ;
 N110                              16          1.9456                            ;
 N111                              16          1.6717                            ;
 N112                               9          1.7573                            ;
 N113                              13          0.8729                            ;
 N114                               9          1.8258                            ;
 N115                              13          1.7231                            ;
 N116                              15          0.7817                            ;
 N117                               8          1.6318                            ;
 N118                              16          1.9627                            ;
 N119                               8          2.1966                            ;
 N120                              13          1.7459                            ;
 N121                              12          1.6318                            ;
 N122                               8           1.512                            ;
 N123                              15          2.3279                            ;
 N124                              16          2.3621                            ;
 N125                              14          3.2008                            ;
 N126                              13          3.4404                            ;
 N127                              13          3.7257                            ;
 N128                              11          2.7387                            ;
 N129                              15          2.1225                            ;
 N130                              10          0.8958                            ;
 N131                              10          1.0441                            ;
 N132                               4           1.472                            ;
 N133                              13          1.1639                            ;
 N134                              11          0.8387                            ;
 N135                              12          1.0327                            ;
 N136                               5          3.3206                            ;
 N137                              15          3.8512                            ;
 N138                              15          3.3377                            ;
 N139                              18          2.5675                            ;
 N140                              19          2.2252                            ;
 N141                              17          1.7687                            ;
 N142                              15          3.0068                            ;
 N143                              15          2.9327                            ;
 N144                              15          1.1525                            ;
 N145                              13          1.6147                            ;
 N146                              11          2.1795                            ;
 N147                              15          1.6204                            ;
 N148                              10          1.4949                            ;
 N149                               6          0.6904                            ;
 N150                               9          0.3709                            ;
 N151                              11          0.4793                            ;
 N152                              10          0.7874                            ;
 N153                               7          0.9471                            ;
 N154                               4          0.6504                            ;
 N155                              11          0.9471                            ;
 N156                               9           1.221                            ;
 N157                              10          0.9129                            ;
 N158                              11          0.9015                            ;
 N159                               8          0.9528                            ;
 N160                              12          0.9243                            ;
 N161                              10          1.3066                            ;
 N162                               6          1.1696                            ;
 N163                               7          0.5078                            ;
 N164                               6          0.7018                            ;
 N165                              13          1.0498                            ;
 N166                               9          1.8885                            ;
 N167                              10          2.1396                            ;
 N168                              10          1.5633                            ;
 N169                              11          1.3294                            ;
 N170                               9          1.0441                            ;
 N171                              13          0.9585                            ;
 N172                              13          1.0156                            ;
 N173                              11          0.7645                            ;
 N174                               8          0.5021                            ;
 N175                               9          0.6219                            ;
 N176                              10          0.6504                            ;
 N177                              14          0.3823                            ;
 N178                              12          0.4393                            ;
 N179                              13          0.8102                            ;
 N180                              11          1.0783                            ;
 N181                               8          1.1126                            ;
 N182                               9          0.9585                            ;
 N183                              14          0.9186                            ;
 N184                              19           1.472                            ;
 N185                              11          1.9627                            ;
 N186                               9          1.9285                            ;
 N187                              11          1.7288                            ;
 N188                               6          2.2651                            ;
 N189                              12          2.9669                            ;
 N190                               4          2.4534                            ;
 N191                               8          1.2552                            ;
 N192                              10          3.4747                            ;
 N193                              10          2.9669                            ;
 N194                               8          2.0141                            ;
 N195                              10          1.3123                            ;
 N196                              13          0.8216                            ;

[RESERVOIRS]
;ID                                   Head                  Pattern

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            
 R1                                27             4.5               0             4.5               5              10                                             ;
 R2                                32             5.2               0             5.2               7              10                                             ;
 R3                                50              32               0              32              17              10                                             ;

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 N142_N143            N142                 N143                 0.0038589430333           156.4           0.009               0                 Open   ;
 N144_N145            N144                 N145                 0.0010362141873           156.4           0.009               0                 Open   ;
 N143_N144            N143                 N144                 0.00078216753037           156.4           0.009               0                 Open   ;
 N145_N146            N145                 N146                 0.0015192860791           108.4           0.009               0                 Open   ;
 N146_N147            N146                 N147                 0.0019359173277            94.4           0.009               0                 Open   ;
 N149_N150            N149                 N150                 0.00027554069011           156.4           0.009               0                 Open   ;
 N150_N151            N150                 N151                 0.00031664582597           156.4           0.009               0                 Open   ;
 N151_N152            N151                 N152                 0.00044167166783           156.4           0.009               0                 Open   ;
 N152_N153            N152                 N153                 0.00080115154446           156.4           0.009               0                 Open   ;
 N154_N155            N154                 N155                 0.00033785702151           156.4           0.009               0                 Open   ;
 N153_N154            N153                 N154                 0.00069408866524           156.4           0.009               0                 Open   ;
 N155_N156            N155                 N156                 0.0011638712326           156.4           0.009               0                 Open   ;
 N156_N157            N156                 N157                 0.00077095492702           156.4           0.009               0                 Open   ;
 N157_N158            N157                 N158                 0.00067597616706           156.4           0.009               0                 Open   ;
 N158_N159            N158                 N159                 0.00075300854791           156.4           0.009               0                 Open   ;
 N159_N160            N159                 N160                 0.00076295047303           156.4           0.009               0                 Open   ;
 N160_N161            N160                 N161                 0.00070207309554           156.4           0.009               0                 Open   ;
 N161_N162            N161                 N162                 0.0013613034792           156.4           0.009               0                 Open   ;
 N162_N163            N162                 N163                 0.00048918540057           156.4           0.009               0                 Open   ;
 N163_N164            N163                 N164                 0.00031324174868           156.4           0.009               0                 Open   ;
 N164_N165            N164                 N165                 0.00079918274573           156.4           0.009               0                 Open   ;
 N83_N82              N83                  N82                  0.0013783895945             252           0.009               0                 Open   ;
 N122_N123            N122                 N123                 0.0017477681496             252           0.009               0                 Open   ;
 N123_N124            N123                 N124                 0.0019479904902             252           0.009               0                 Open   ;
 N124_N125            N124                 N125                 0.0018023885451             252           0.009               0                 Open   ;
 N125_N126            N125                 N126                 0.0032712732375             252           0.009               0                 Open   ;
 N136_N137            N136                 N137                 0.0032529995219           204.2           0.009               0                 Open   ;
 N137_N138            N137                 N138                  0.002845423007           204.2           0.009               0                 Open   ;
 N139_N140            N139                 N140                 0.0016241271356           156.4           0.009               0                 Open   ;
 N138_N139            N138                 N139                 0.0024378335133           156.4           0.009               0                 Open   ;
 N140_N141            N140                 N141                 0.0019010079218           156.4           0.009               0                 Open   ;
 N141_N142            N141                 N142                 0.00090026889748           156.4           0.009               0                 Open   ;
 N147_N148            N147                 N148                 0.00063576382317            94.4           0.009               0                 Open   ;
 N148_N149            N148                 N149                 0.00082228688923           156.4           0.009               0                 Open   ;
 N148_N166            N148                 N166                 0.00091247412879           156.4           0.009               0                 Open   ;
 N166_N167            N166                 N167                 0.0020802966654           156.4           0.009               0                 Open   ;
 N168_N169            N168                 N169                 0.0011699050053           108.4           0.009               0                 Open   ;
 N167_N168            N167                 N168                 0.0013081752518           108.4           0.009               0                 Open   ;
 N169_N170            N169                 N170                 0.00094264168834            94.4           0.009               0                 Open   ;
 N170_N171            N170                 N171                 0.00071512915042            94.4           0.009               0                 Open   ;
 N171_N172            N171                 N172                 0.00080602276036            94.4           0.009               0                 Open   ;
 N172_N173            N172                 N173                 0.00080250993648            72.8           0.009               0                 Open   ;
 N173_N174            N173                 N174                 0.00040920989017            72.8           0.009               0                 Open   ;
 N174_N175            N174                 N175                 0.00038904781796            72.8           0.009               0                 Open   ;
 N176_N177            N176                 N177                 0.00043481473976            51.4           0.009               0                 Open   ;
 N175_N176            N175                 N176                 0.00060004291273            51.4           0.009               0                 Open   ;
 N177_N178            N177                 N178                 0.00017147589462            51.4           0.009               0                 Open   ;
 N178_N179            N178                 N179                 0.00052857486915            51.4           0.009               0                 Open   ;
 N179_N180            N179                 N180                 0.00075914203681            53.4           0.009               0                 Open   ;
 N180_N181            N180                 N181                 0.00094970330349            72.8           0.009               0                 Open   ;
 N181_N182            N181                 N182                 0.00081469747234            77.2           0.009               0                 Open   ;
 N182_N183            N182                 N183                 0.00070767576389            94.4           0.009               0                 Open   ;
 N183_N184            N183                 N184                 0.00075370770195            94.4           0.009               0                 Open   ;
 N184_N185            N184                 N185                 0.0015804552668             100           0.009               0                 Open   ;
 N185_N186            N185                 N186                 0.0015279914538           108.4           0.009               0                 Open   ;
 N186_N187            N186                 N187                 0.0015287010922           156.4           0.009               0                 Open   ;
 N187_N188            N187                 N188                 0.0012114681429           156.4           0.009               0                 Open   ;
 N188_N189            N188                 N189                 0.0023742582587           156.4           0.009               0                 Open   ;
 N189_N190            N189                 N190                 0.0023195559132           156.4           0.009               0                 Open   ;
 N190_N191            N190                 N191                 0.0015669267095           156.4           0.009               0                 Open   ;
 N71_N70              N71                  N70                  0.0052814506583           204.2           0.009               0                 Open   ;
 N68_N67              N68                  N67                  0.00090680421481           156.4           0.009               0                 Open   ;
 N67_N66              N67                  N66                  0.00040575963077           156.4           0.009               0                 Open   ;
 N66_N65              N66                  N65                  0.00058512987631           156.4           0.009               0                 Open   ;
 N65_N64              N65                  N64                  0.00066020034638           156.4           0.009               0                 Open   ;
 N64_N63              N64                  N63                  0.0019534542478           156.4           0.009               0                 Open   ;
 N63_N62              N63                  N62                  0.00052520129723           156.4           0.009               0                 Open   ;
 N62_N61              N62                  N61                  0.00066081357413           156.4           0.009               0                 Open   ;
 N60_N59              N60                  N59                  0.00071394155621           156.4           0.009               0                 Open   ;
 N61_N60              N61                  N60                  0.00045811744577           156.4           0.009               0                 Open   ;
 N59_N58              N59                  N58                  0.00029369548469           156.4           0.009               0                 Open   ;
 N58_N57              N58                  N57                  0.00032912522593           156.4           0.009               0                 Open   ;
 N57_N56              N57                  N56                  0.00068656698492           204.2           0.009               0                 Open   ;
 N56_N55              N56                  N55                  0.00069669214639           204.2           0.009               0                 Open   ;
 N55_N54              N55                  N54                  0.00069909040527           204.2           0.009               0                 Open   ;
 N54_N53              N54                  N53                  0.0017297347819           204.2           0.009               0                 Open   ;
 N53_N52              N53                  N52                  0.00085169552484           204.2           0.009               0                 Open   ;
 N72_N73              N72                  N73                  0.00072256124689             252           0.009               0                 Open   ;
 N74_N75              N74                  N75                  0.00080425994205             252           0.009               0                 Open   ;
 N73_N74              N73                  N74                  0.0007891848758             252           0.009               0                 Open   ;
 N75_N76              N75                  N76                  0.0007964807268             252           0.009               0                 Open   ;
 N76_N77              N76                  N77                  0.00068857281522             252           0.009               0                 Open   ;
 N77_N78              N77                  N78                  0.00072243151815             252           0.009               0                 Open   ;
 N78_N79              N78                  N79                  0.0014240286452             252           0.009               0                 Open   ;
 N80_N79              N80                  N79                  0.00063652478136             252           0.009               0                 Open   ;
 N40_N39              N40                  N39                  0.0007845393183           394.6           0.009               0                 Open   ;
 N39_N38              N39                  N38                  0.00082189718827           394.6           0.009               0                 Open   ;
 N38_N37              N38                  N37                  0.00090951708468           394.6           0.009               0                 Open   ;
 N36_N35              N36                  N35                  0.00066402246845           394.6           0.009               0                 Open   ;
 N37_N36              N37                  N36                  0.00073478104111           394.6           0.009               0                 Open   ;
 N35_N34              N35                  N34                  0.00062359147582           394.6           0.009               0                 Open   ;
 N34_N33              N34                  N33                  0.00074498782765           394.6           0.009               0                 Open   ;
 N33_N32              N33                  N32                  0.0014176202056           394.6           0.009               0                 Open   ;
 N16_N15              N16                  N15                  0.0044814187658           156.4           0.009               0                 Open   ;
 N15_N14              N15                  N14                  0.0071823175457           156.4           0.009               0                 Open   ;
 N14_N13              N14                  N13                  0.0031195716599           156.4           0.009               0                 Open   ;
 N13_N12              N13                  N12                  0.0048162614763           204.2           0.009               0                 Open   ;
 N11_N10              N11                  N10                  0.0015735864029           204.2           0.009               0                 Open   ;
 N12_N11              N12                  N11                  0.0020539852845           204.2           0.009               0                 Open   ;
 N10_N9               N10                  N9                    0.001789123693           204.2           0.009               0                 Open   ;
 N9_N8                N9                   N8                   0.0016066291583           204.2           0.009               0                 Open   ;
 N106_N107            N106                 N107                  0.001969897336           299.8           0.009               0                 Open   ;
 N6_N7                N6                   N7                   0.00084819450781           489.4           0.009               0                 Open   ;
 N7_N106              N7                   N106                 0.0029086525243           299.8           0.009               0                 Open   ;
 N107_N108            N107                 N108                 0.00091154643865           299.8           0.009               0                 Open   ;
 N108_N109            N108                 N109                 0.0013482574356           299.8           0.009               0                 Open   ;
 N109_N110            N109                 N110                 0.0023497519317           299.8           0.009               0                 Open   ;
 N110_N121            N110                 N121                 0.00072833950791           299.8           0.009               0                 Open   ;
 N121_N120            N121                 N120                 0.0012008840087           108.4           0.009               0                 Open   ;
 N121_N122            N121                 N122                 0.00065269411727             252           0.009               0                 Open   ;
 N119_N118            N119                 N118                 0.0019180665135             100           0.009               0                 Open   ;
 N120_N119            N120                 N119                  0.001562408299             100           0.009               0                 Open   ;
 N118_N117            N118                 N117                 0.0011900018334             100           0.009               0                 Open   ;
 N117_N195            N117                 N195                 0.0013961107367            51.4           0.009               0                 Open   ;
 N195_N116            N195                 N116                 0.00068537629825            51.4           0.009               0                 Open   ;
 N116_N115            N116                 N115                 0.00054875897616            51.4           0.009               0                 Open   ;
 N115_N114            N115                 N114                 0.0021750896715            51.4           0.009               0                 Open   ;
 N114_N113            N114                 N113                 0.00071796949687             100           0.009               0                 Open   ;
 N112_N111            N112                 N111                 0.0021127600048             100           0.009               0                 Open   ;
 N113_N112            N113                 N112                 0.00066683954611             100           0.009               0                 Open   ;
 N52_N42              N52                  N42                  0.0020161928535           204.2           0.009               0                 Open   ;
 N42_N72              N42                  N72                  0.00082230437045             252           0.009               0                 Open   ;
 N41_N40              N41                  N40                  0.00084769733217           394.6           0.009               0                 Open   ;
 N111_N42             N111                 N42                  0.00053229977883           156.4           0.009               0                 Open   ;
 N32_N31              N32                  N31                   0.001167292584           394.6           0.009               0                 Open   ;
 N31_N30              N31                  N30                  0.0022642728527           489.4           0.009               0                 Open   ;
 N30_N29              N30                  N29                  0.00068808650058           489.4           0.009               0                 Open   ;
 N29_N196             N29                  N196                 0.00062314039948           489.4           0.009               0                 Open   ;
 N196_N28             N196                 N28                  0.00067472432567           489.4           0.009               0                 Open   ;
 N27_N26              N27                  N26                  0.00068779454674           489.4           0.009               0                 Open   ;
 N28_N27              N28                  N27                  0.00072544632503           489.4           0.009               0                 Open   ;
 N26_N25              N26                  N25                  0.00068779454674           489.4           0.009               0                 Open   ;
 N25_N24              N25                  N24                  0.00067585453457           489.4           0.009               0                 Open   ;
 N24_N23              N24                  N23                  0.00083240311005           489.4           0.009               0                 Open   ;
 N23_N22              N23                  N22                  0.00066890453529           489.4           0.009               0                 Open   ;
 N22_N21              N22                  N21                  0.0017542298175           489.4           0.009               0                 Open   ;
 N21_N20              N21                  N20                  0.00060271473112           489.4           0.009               0                 Open   ;
 N20_N19              N20                  N19                  0.00054156255042           489.4           0.009               0                 Open   ;
 N19_N18              N19                  N18                  0.00050364294174           489.4           0.009               0                 Open   ;
 N18_N3               N18                  N3                   0.00084020033009           489.4           0.009               0                 Open   ;
 N3_N4                N3                   N4                   0.0016392264595           489.4           0.009               0                 Open   ;
 N4_N5                N4                   N5                   0.0012029498499           489.4           0.009               0                 Open   ;
 N8_N7                N8                   N7                   0.0012047183468           204.2           0.009               0                 Open   ;
 N5_N6                N5                   N6                   0.0006815364054           489.4           0.009               0                 Open   ;
 N70_N69              N70                  N69                  0.0015011490177             252           0.009               0                 Open   ;
 N69_N68              N69                  N68                  0.0018274356767           156.4           0.009               0                 Open   ;
 N69_N51              N69                  N51                  0.0017259454273           204.2           0.009               0                 Open   ;
 N51_N50              N51                  N50                  0.0016804006602           204.2           0.009               0                 Open   ;
 N50_N49              N50                  N49                  0.0013695628012           204.2           0.009               0                 Open   ;
 N48_N47              N48                  N47                  0.0036811218762             252           0.009               0                 Open   ;
 N49_N48              N49                  N48                  0.0035704377349           204.2           0.009               0                 Open   ;
 N47_N46              N47                  N46                  0.0024846607767             252           0.009               0                 Open   ;
 N46_N45              N46                  N45                   0.001768692669             252           0.009               0                 Open   ;
 N45_N44              N45                  N44                  0.0018549853322             252           0.009               0                 Open   ;
 N31_N17              N31                  N17                  0.0019104633369           394.6           0.009               0                 Open   ;
 N17_N16              N17                  N16                  0.0037454521052            94.4           0.009               0                 Open   ;
 N44_N43              N44                  N43                  0.0030704606917             252           0.009               0                 Open   ;
 N43_N17              N43                  N17                  0.0021003820955             252           0.009               0                 Open   ;
 N165_N84             N165                 N84                  0.00086792257304           204.2           0.009               0                 Open   ;
 N84_N83              N84                  N83                  0.00067400953306           204.2           0.009               0                 Open   ;
 N84_N85              N84                  N85                  0.00085948349349           156.4           0.009               0                 Open   ;
 N85_N86              N85                  N86                  0.00066271046897           156.4           0.009               0                 Open   ;
 N86_N87              N86                  N87                  0.00069669214639           156.4           0.009               0                 Open   ;
 N87_N88              N87                  N88                  0.0022615198279           156.4           0.009               0                 Open   ;
 N88_N89              N88                  N89                  0.00056860347243           156.4           0.009               0                 Open   ;
 N89_N90              N89                  N90                  0.00037100816437           156.4           0.009               0                 Open   ;
 N90_N91              N90                  N91                   0.001819755398           156.4           0.009               0                 Open   ;
 N91_N92              N91                  N92                  0.0011652604817           156.4           0.009               0                 Open   ;
 N92_N93              N92                  N93                  0.0010040905094           108.4           0.009               0                 Open   ;
 N93_N94              N93                  N94                  0.00079478098257           108.4           0.009               0                 Open   ;
 N94_N95              N94                  N95                  0.00066754195799            97.8           0.009               0                 Open   ;
 N96_N97              N96                  N97                  0.0010520616195            72.8           0.009               0                 Open   ;
 N95_N96              N95                  N96                   0.002243048766            94.4           0.009               0                 Open   ;
 N97_N98              N97                  N98                  0.0011534803056            54.6           0.009               0                 Open   ;
 N98_N99              N98                  N99                  0.0012456360042            51.4           0.009               0                 Open   ;
 N194_N99             N99                  N194                 0.0016589729751           156.4           0.009               0                 Open   ;
 N99_N100             N100                 N99                  0.0026112370465            94.4           0.009               0                 Open   ;
 N193_N194            N194                 N193                 0.0015313789804           156.4           0.009               0                 Open   ;
 N192_N193            N193                 N192                 0.0031692314387           156.4           0.009               0                 Open   ;
 N191_N192            N191                 N192                 0.00042434174663           156.4           0.009               0                 Open   ;
 N192_N71             N192                 N71                  0.0019036034488           204.2           0.009               0                 Open   ;
 N82_N81              N82                  N81                  0.00061865483442             252           0.009               0                 Open   ;
 N81_N80              N81                  N80                  0.00072671876385             252           0.009               0                 Open   ;
 N81_N135             N81                  N135                 0.00079073606121            72.8           0.009               0                 Open   ;
 N135_N134            N135                 N134                 0.00084147427848            51.4           0.009               0                 Open   ;
 N134_N133            N134                 N133                 0.0004881990282            51.4           0.009               0                 Open   ;
 N133_N132            N133                 N132                 0.0013572153976            51.4           0.009               0                 Open   ;
 N132_N131            N132                 N131                 0.0009763157722            97.8           0.009               0                 Open   ;
 N131_N130            N131                 N130                 0.0006782277655           108.4           0.009               0                 Open   ;
 N130_N129            N130                 N129                 0.00074441246408           108.4           0.009               0                 Open   ;
 N126_N127            N126                 N127                 0.0021750588914             252           0.009               0                 Open   ;
 N127_N136            N127                 N136                 0.0020116451943           204.2           0.009               0                 Open   ;
 N129_N128            N129                 N128                 0.0026207122968           156.4           0.009               0                 Open   ;
 N128_N127            N128                 N127                 0.0017139077243           156.4           0.009               0                 Open   ;
 N105_R1              R1                   N105                 0.00027127116549            51.4           0.009               0                   CV   ;
 N104_N105            N105                 N104                 0.00048738926273            51.4           0.009               0                 Open   ;
 N103_N104            N104                 N103                 0.00019557080511            51.4           0.009               0                 Open   ;
 N102_N103            N103                 N102                 0.0005091777025            72.8           0.009               0                 Open   ;
 N100_N101            N101                 N100                 0.0013803389255            77.2           0.009               0                 Open   ;
 N101_N102            N102                 N101                 0.00065892804665            72.8           0.009               0                 Open   ;
 R3_N1                R3                   N1                   0.00042255004548             700           0.009               0                 Open   ;
 N1_N2                N1                   N2                   0.0010592749053             700           0.009               0                 Open   ;
 N2_N3                N2                   N3                   0.0015091433767             700           0.009               0                 Open   ;
 R2_N41               R2                   N41                  8.4802292259e-05            51.4           0.009               0                   CV   ;
 N41_N42              N41                  N42                  0.00063016177866           394.6           0.009               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss

[TAGS]
;type      name       tag       

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   

[PATTERNS]
;ID        Multipliers

[CURVES]
;ID         X-Value      Y-Value     
;UNKNOWN: PmpSO
 PmpSO          0.000000    95.000000   ;
 PmpSO        101.000000    80.000000   ;
 PmpSO        131.000000    65.000000   ;


[CONTROLS]

[RULES]

[ENERGY]
GLOBAL EFFICIENCY      75.0000
GLOBAL PRICE           0.0000
DEMAND CHARGE          0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    
 LIMITING POTENTIAL 0.0000    
 ROUGHNESS CORRELATION 0.0000    

[MIXING]
;Tank ID             Model Fraction

[TIMES]
DURATION             01:00:00
HYDRAULIC TIMESTEP   00:05:00
QUALITY TIMESTEP     00:05:00
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]
STATUS     YES
PAGE       0

[OPTIONS]
UNITS                LPS                 
HEADLOSS             C-M                 
SPECIFIC GRAVITY     1
VISCOSITY            1
TRIALS               40
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           CONTINUE 10
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
N1                  1.216155103          6.276692721
N2                  1.215862668          6.275674613
N3                  1.215371731          6.274247554
N4                  1.213777862          6.274630497
N5                  1.212582461          6.274765044
N6                  1.211920073          6.274925466
N7                  1.211091443          6.275106588
N8                  1.211277739          6.276296814
N9                  1.211577883          6.277875159
N10                 1.211872853          6.279639799
N11                 1.211909077          6.281212969
N12                 1.212157472          6.283251879
N13                 1.216887330          6.282343684
N14                 1.218957290          6.280009805
N15                 1.226070189          6.279013637
N16                 1.228613652          6.275323933
N17                 1.227345155          6.271799827
N18                 1.216179016          6.274014684
N19                 1.216675806          6.273931885
N20                 1.217162247          6.273693840
N21                 1.217684911          6.273393696
N22                 1.219252906          6.272607111
N23                 1.219159758          6.271944724
N24                 1.219961867          6.271722203
N25                 1.220603555          6.271510033
N26                 1.221271117          6.271344436
N27                 1.221938679          6.271178839
N28                 1.222642465          6.271002892
N29                 1.223884441          6.270640650
N30                 1.224546828          6.270454353
N31                 1.226761038          6.269980850
N32                 1.226424669          6.268863072
N33                 1.226010678          6.267507248
N34                 1.225751933          6.266808637
N35                 1.225565636          6.266213523
N36                 1.225394865          6.265571836
N37                 1.225167169          6.264873224
N38                 1.224758352          6.264060765
N39                 1.224411634          6.263315579
N40                 1.223945893          6.262684242
N41                 1.223468927          6.261983460
N42                 1.223097209          6.261474609
N43                 1.229439695          6.271956368
N44                 1.230093026          6.268956220
N45                 1.231439794          6.267680607
N46                 1.232869360          6.268722056
N47                 1.234540852          6.266883673
N48                 1.237706597          6.265005184
N49                 1.235817759          6.261975281
N50                 1.236366298          6.260720367
N51                 1.235900557          6.259105799
N52                 1.225063671          6.261029568
N53                 1.225886480          6.260809634
N54                 1.227570910          6.260416342
N55                 1.228248822          6.260245570
N56                 1.228921558          6.260064449
N57                 1.229589120          6.259904027
N58                 1.229904789          6.259810879
N59                 1.230189409          6.259738430
N60                 1.230878964          6.259553428
N61                 1.231324005          6.259444755
N62                 1.231166171          6.258803067
N63                 1.231062673          6.258288165
N64                 1.232946336          6.257770675
N65                 1.233598374          6.257667177
N66                 1.234183137          6.257687876
N67                 1.234586779          6.257729276
N68                 1.235492387          6.257775850
N69                 1.237293252          6.258086344
N70                 1.238390331          6.257061714
N71                 1.239673706          6.251938563
N72                 1.222564195          6.260848446
N73                 1.222119153          6.260279207
N74                 1.221606838          6.259678919
N75                 1.221115223          6.259042406
N76                 1.220597733          6.258436943
N77                 1.220168216          6.257898754
N78                 1.219692125          6.257355389
N79                 1.218806571          6.256240198
N80                 1.218940471          6.255617917
N81                 1.219043969          6.254898606
N82                 1.219230266          6.254308667
N83                 1.219478661          6.252952844
N84                 1.220151398          6.252994243
N85                 1.220971619          6.253251047
N86                 1.221613307          6.253416644
N87                 1.222286044          6.253597765
N88                 1.224511250          6.254001408
N89                 1.224940767          6.253628815
N90                 1.225127063          6.253307971
N91                 1.225422033          6.251512281
N92                 1.225670428          6.250373803
N93                 1.225918823          6.249400922
N94                 1.226705408          6.249514770
N95                 1.227367795          6.249597568
N96                 1.229598177          6.249835614
N97                 1.230638331          6.249993448
N98                 1.231787159          6.250096946
N99                 1.233018785          6.250283242
N100                1.233657885          6.247751423
N101                1.233826069          6.246381368
N102                1.233788551          6.245723509
N103                1.233435364          6.245356738
N104                1.233259418          6.245271352
N105                1.232816964          6.245066944
N106                1.210517029          6.272255218
N107                1.210123737          6.270324981
N108                1.209927090          6.269434898
N109                1.209626946          6.268120474
N110                1.209026658          6.265848693
N111                1.222590069          6.261636325
N112                1.220551159          6.262190039
N113                1.219899121          6.262329761
N114                1.219200510          6.262495358
N115                1.217089151          6.263018023
N116                1.216561311          6.263168095
N117                1.214548275          6.263695935
N118                1.213389098          6.263965029
N119                1.211536484          6.264461820
N120                1.210035763          6.264896511
N121                1.208859767          6.265139731
N122                1.208694171          6.264508394
N123                1.208373327          6.262790327
N124                1.208280179          6.260844565
N125                1.208435426          6.259048875
N126                1.208704520          6.255788688
N127                1.208932216          6.253625580
N128                1.210639933          6.253771124
N129                1.213253257          6.253967771
N130                1.213988093          6.254086793
N131                1.214666004          6.254107493
N132                1.215633711          6.254236865
N133                1.216958485          6.254531835
N134                1.217444925          6.254573234
N135                1.218272909          6.254723306
N136                1.209170261          6.251628069
N137                1.209563554          6.248398932
N138                1.209977546          6.245583787
N139                1.210143142          6.243151584
N140                1.210319089          6.241537016
N141                1.210533847          6.239648177
N142                1.211418755          6.239482581
N143                1.215011596          6.240890748
N144                1.215647836          6.241345703
N145                1.216524219          6.241898598
N146                1.218011577          6.241588765
N147                1.219848666          6.240978126
N148                1.220428343          6.241239222
N149                1.220452878          6.242061142
N150                1.220532616          6.242324893
N151                1.220483546          6.242637714
N152                1.220557151          6.243073209
N153                1.220716628          6.243858327
N154                1.220851571          6.244539172
N155                1.220833169          6.244876528
N156                1.221073096          6.246015401
N157                1.221422985          6.246702386
N158                1.221297569          6.247366626
N159                1.221206691          6.248114131
N160                1.221098700          6.248869400
N161                1.221033718          6.249568459
N162                1.220826722          6.250913933
N163                1.220774973          6.251400374
N164                1.220464479          6.251358975
N165                1.220355806          6.252150734
N166                1.221315750          6.241451630
N167                1.223380535          6.241705200
N168                1.224684610          6.241808698
N169                1.225848962          6.241694850
N170                1.226707995          6.241306733
N171                1.227349683          6.240991064
N172                1.228084518          6.240659870
N173                1.228824529          6.240349376
N174                1.229171247          6.240132030
N175                1.229512791          6.239945734
N176                1.230061330          6.239702514
N177                1.230496022          6.239692164
N178                1.230511546          6.239521392
N179                1.231013511          6.239355795
N180                1.231758697          6.239210898
N181                1.232669479          6.238941804
N182                1.233311167          6.238439838
N183                1.233694109          6.239034952
N184                1.234097752          6.239671464
N185                1.234951610          6.241001413
N186                1.235717495          6.242323600
N187                1.236506667          6.243632850
N188                1.237262202          6.244579856
N189                1.239166565          6.245997779
N190                1.238628376          6.248254035
N191                1.239249364          6.249692657
N192                1.239156216          6.250106649
N193                1.236118550          6.251010316
N194                1.234654053          6.250562687
N195                1.215893749          6.263323342
N196                1.223273803          6.270764847
R1                  1.232953138          6.244832327
R2                  1.223546800          6.261949885
R3                  1.216010519          6.277089765

[VERTICES]
;Link      X-Coord    Y-Coord   

[LABELS]

[BACKDROP]
UNITS    NONE

[END]
